GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.

SUMMARY

Section includes insulating the following HVAC piping systems:

Condensate drain piping, indoors and outdoors.

Chilled-water piping, indoors and outdoors.

Heating hot-water piping, indoors and outdoors.

Refrigerant suction and hot-gas piping, indoors and outdoors.

Related Sections:

Section 230713 "Duct Insulation."

Section 230716 "HVAC Equipment Insulation."

ACTION SUBMITTALS

Product Data:  For each type of product indicated.  Include thermal conductivity, water-vapor permeance thickness, and jackets (both factory and field applied if any).

LEED Submittals:

"Product Data for Credit IEQ 4.1" Subparagraph below applies to LEED-NC, LEED-CI, and LEED-CS; coordinate with requirements for adhesives and sealants.

Product Data for Credit IEQ 4.1:  For adhesives and sealants, documentation including printed statement of VOC content.

"Laboratory Test Reports for Credit IEQ 4" Subparagraph below applies to LEED for Schools.

Laboratory Test Reports for Credit IEQ 4:  For adhesives and sealants, documentation indicating that products comply with the testing and product requirements of the California Department of Health Services' "Standard Practice for the Testing of Volatile Organic Emissions from Various Sources Using Small-Scale Environmental Chambers."

Shop Drawings:  Include plans, elevations, sections, details, and attachments to other work.

Detail application of protective shields, saddles, and inserts at hangers for each type of insulation and hanger.

Detail attachment and covering of heat tracing inside insulation.

Detail insulation application at pipe expansion joints for each type of insulation.

Detail insulation application at elbows, fittings, flanges, valves, and specialties for each type of insulation.

Detail removable insulation at piping specialties.

Detail application of field-applied jackets.

Detail application at linkages of control devices.

INFORMATIONAL SUBMITTALS

Qualification Data:  For qualified Installer.

Material Test Reports:  From a qualified testing agency acceptable to authorities having jurisdiction indicating, interpreting, and certifying test results for compliance of insulation materials, sealers, attachments, cements, and jackets, with requirements indicated.  Include dates of tests and test methods employed.

Field quality-control reports.

QUALITY ASSURANCE

Installer Qualifications:  Skilled mechanics who have successfully completed an apprenticeship program or another craft training program certified by the Department of Labor, Bureau of Apprenticeship and Training.

Surface-Burning Characteristics:  For insulation and related materials, as determined by testing identical products according to ASTM E 84, by a testing and inspecting agency acceptable to authorities having jurisdiction.  Factory label insulation and jacket materials and adhesive, mastic, tapes, and cement material containers, with appropriate markings of applicable testing agency.

Insulation Installed Indoors:  Flame-spread index of 25 or less, and smoke-developed index of 50 or less.

Insulation Installed Outdoors:  Flame-spread index of 75 or less, and smoke-developed index of 150 or less.

DELIVERY, STORAGE, AND HANDLING

Retain this article to require shipping container markings.  Container marking is an option in ASTM standards; default condition does not include the marking in this article unless specified in the Contract.

Packaging:  Insulation material containers shall be marked by manufacturer with appropriate ASTM standard designation, type and grade, and maximum use temperature.

COORDINATION

Coordinate sizes and locations of supports, hangers, and insulation shields specified in Section 230529 "Hangers and Supports for HVAC Piping and Equipment."

Coordinate clearance requirements with piping Installer for piping insulation application.  Before preparing piping Shop Drawings, establish and maintain clearance requirements for installation of insulation and field-applied jackets and finishes and for space required for maintenance.

Coordinate installation and testing of heat tracing.

SCHEDULING

Schedule insulation application after pressure testing systems and, where required, after installing and testing heat tracing.  Insulation application may begin on segments that have satisfactory test results.

Complete installation and concealment of plastic materials as rapidly as possible in each area of construction.

PRODUCTS

INSULATION MATERIALS

Comply with requirements in "Piping Insulation Schedule, General," "Indoor Piping Insulation Schedule," "Outdoor, Aboveground Piping Insulation Schedule," and "Outdoor, Underground Piping Insulation Schedule" articles for where insulating materials shall be applied.

Products shall not contain asbestos, lead, mercury, or mercury compounds.

Products that come in contact with stainless steel shall have a leachable chloride content of less than 50 ppm when tested according to ASTM C 871.

Insulation materials for use on austenitic stainless steel shall be qualified as acceptable according to ASTM C 795.

Foam insulation materials shall not use CFC or HCFC blowing agents in the manufacturing process.

"Flexible Elastomeric Insulation" Paragraph below is unsuitable for temperatures lower than minus 70 deg F (minus 57 deg C) and higher than 220 deg F (104 deg C).

Flexible Elastomeric Insulation:  Closed-cell, sponge- or expanded-rubber materials.  Comply with ASTM C 534, Type I for tubular materials.

Products:  Subject to compliance with requirements, provide one of the following:

Aeroflex USA, Inc.; Aerocel.

Armacell LLC; AP Armaflex.

K-Flex USA; Insul-Lock, Insul-Tube, and K-FLEX LS.

For operating temperatures higher than 250 deg F (121 deg C), use blanket insulation in first paragraph below.  Retain ASTM C 1290 types as follows:  Type I for insulation without jackets, Type II for insulation with vinyl jackets, and Type III for insulation with FSK or FSP jackets.

Mineral-Fiber, Preformed Pipe Insulation:

Products:  Subject to compliance with requirements, provide one of the following:

Fibrex Insulations Inc.; Coreplus 1200.

Johns Manville; Micro-Lok.

Knauf Insulation; 1000-Degree Pipe Insulation.

Manson Insulation Inc.; Alley-K.

Owens Corning; Fiberglas Pipe Insulation.

For operating temperatures higher than 850 deg F (454 deg C), delete first subparagraph below and retain second subparagraph.  ASJ requires field-applied adhesive and staples.  ASJ-SSL does not require field-applied adhesive and staples, resulting in reduced installation labor.

Type I, 850 deg F Materials:  Mineral or glass fibers bonded with a thermosetting resin.  Comply with ASTM C 547, Type I, Grade A, with factory-applied ASJ.  Factory-applied jacket requirements are specified in "Factory-Applied Jackets" Article.

Pipe insulation wicking system is a patented product offered only by the two manufacturers listed.  Product is designed for use on below-ambient temperature (above freezing) services located in severely hot and humid environments.  See Evaluations for additional product information.

Pipe and tank insulation is used for large-diameter piping and vessels.  ASJ is commonly used.

Mineral-Fiber, Pipe and Tank Insulation:  Mineral or glass fibers bonded with a thermosetting resin.  Semirigid board material with factory-applied FSK jacket complying with ASTM C 1393, Type II or Type IIIA Category 2, or with properties similar to ASTM C 612, Type IB.  Nominal density is 2.5 lb/cu. ft. or more.  Thermal conductivity (k-value) at 100 deg F is 0.29 Btu x in./h x sq. ft. x deg F or less.  Factory-applied jacket requirements are specified in "Factory-Applied Jackets" Article.

Products:  Subject to compliance with requirements, provide one of the following:

CertainTeed Corp.; CrimpWrap.

Johns Manville; MicroFlex.

Knauf Insulation; Pipe and Tank Insulation.

Manson Insulation Inc.; AK Flex.

Owens Corning; Fiberglas Pipe and Tank Insulation.

Phenolic insulation is available in Grades 1 and 2.  Grade 1 has a lower thermal conductivity than Grade 2.  Grade 2 is not commercially available.

INSULATING CEMENTS

Mineral-fiber insulating cement is suitable for temperatures from 100 to 1600 deg F (38 to 871 deg C).  Vermiculite insulating cement is suitable for temperatures from 100 to 1800 deg F (38 to 982 deg C).

Mineral-Fiber Insulating Cement:  Comply with ASTM C 195.

Products:  Subject to compliance with requirements, provide one of the following:

Ramco Insulation, Inc.; Super-Stik.

ADHESIVES

Military Specification in this article was the only standard available when this Section was written.  MIL-A-3316C was last updated in October 1987.

Materials shall be compatible with insulation materials, jackets, and substrates and for bonding insulation to itself and to surfaces to be insulated unless otherwise indicated.

Product attributes in first paragraph below are based on Foster Brand products; there are variations among manufacturers.

Flexible Elastomeric and Polyolefin Adhesive:  Comply with MIL-A-24179A, Type II, Class I.

Products:  Subject to compliance with requirements, provide one of the following:

Aeroflex USA, Inc.; Aeroseal.

Armacell LLC; Armaflex 520 Adhesive.

Foster Brand, Specialty Construction Brands, Inc., a business of H. B. Fuller Company; 85-75.

K-Flex USA; R-373 Contact Adhesive.

One or both subparagraphs below may be required to comply with Project requirements or authorities having jurisdiction.  Retain first subparagraph below if required for LEED-NC, LEED-CI, or LEED-CS Credit IEQ 4.1.

For indoor applications, adhesive shall have a VOC content of 50 g/L or less when calculated according to 40 CFR 59, Subpart D (EPA Method 24).

Adhesive shall comply with the testing and product requirements of the California Department of Health Services' "Standard Practice for the Testing of Volatile Organic Emissions from Various Sources Using Small-Scale Environmental Chambers."

Mineral-Fiber Adhesive:  Comply with MIL-A-3316C, Class 2, Grade A.

Products:  Subject to compliance with requirements, provide one of the following:

Childers Brand, Specialty Construction Brands, Inc., a business of H. B. Fuller Company; CP-127.

Eagle Bridges  - Marathon Industries; 225.

Foster Brand, Specialty Construction Brands, Inc., a business of H. B. Fuller Company; 85-60/85-70.

Mon-Eco Industries, Inc.; 22-25.

One or both subparagraphs below may be required to comply with Project requirements or authorities having jurisdiction.  Retain first subparagraph below if required for LEED-NC, LEED-CI, or LEED-CS Credit IEQ 4.1.

For indoor applications, adhesive shall have a VOC content of 80 g/L or less when calculated according to 40 CFR 59, Subpart D (EPA Method 24).

Adhesive shall comply with the testing and product requirements of the California Department of Health Services' "Standard Practice for the Testing of Volatile Organic Emissions from Various Sources Using Small-Scale Environmental Chambers."

ASJ Adhesive, and FSK and PVDC Jacket Adhesive:  Comply with MIL-A-3316C, Class 2, Grade A for bonding insulation jacket lap seams and joints.

Products:  Subject to compliance with requirements, provide one of the following:

Childers Brand, Specialty Construction Brands, Inc., a business of H. B. Fuller Company; CP-82.

Eagle Bridges  - Marathon Industries; 225.

Foster Brand, Specialty Construction Brands, Inc., a business of H. B. Fuller Company; 85-50.

Mon-Eco Industries, Inc.; 22-25.

One or both subparagraphs below may be required to comply with Project requirements or authorities having jurisdiction.  Retain first subparagraph below if required for LEED-NC, LEED-CI, or LEED-CS Credit IEQ 4.1.

For indoor applications, adhesive shall have a VOC content of 50 g/L or less when calculated according to 40 CFR 59, Subpart D (EPA Method 24).

Adhesive shall comply with the testing and product requirements of the California Department of Health Services' "Standard Practice for the Testing of Volatile Organic Emissions from Various Sources Using Small-Scale Environmental Chambers."

MASTICS

The industry does not have a clear definition that categorizes mastics into vapor barriers, vapor retarders, and breather mastics.  Specification follows the nomenclature used by Foster.  Products with a perm rating of 0.1 and lower are considered vapor barriers.  Products with a perm rating greater than 0.1 and less than 1.0 are considered vapor retarders.  Products with a perm rating greater than 1.0 are called "breathable."  Consider ambient conditions and operating temperatures when selecting a mastic.  Consider using water-based mastics for environmental reasons.

LEED Credit IEQ 4.1 does not address requirements for mastics.

Materials shall be compatible with insulation materials, jackets, and substrates; comply with MIL-PRF-19565C, Type II.

For indoor applications, use mastics that have a VOC content of 50 g/L or less when calculated according to 40 CFR 59, Subpart D (EPA Method 24).

Verify that products listed comply with water-vapor permeance.  Require proof of performance and certified test reports from vapor-barrier mastic manufacturer, to support product literature claims.

Vapor-Barrier Mastic:  Water based; suitable for indoor use on below-ambient services.

Products:  Subject to compliance with requirements, provide one of the following:

Foster Brand, Specialty Construction Brands, Inc., a business of H. B. Fuller Company; 30-80/30-90.

Vimasco Corporation; 749.

Water-Vapor Permeance:  ASTM E 96/E 96M, Procedure B, 0.013 perm at 43-mil dry film thickness.

Service Temperature Range:  Minus 20 to plus 180 deg F.

Solids Content:  ASTM D 1644, 58 percent by volume and 70 percent by weight.

Color:  White.

Breather Mastic:  Water based; suitable for indoor and outdoor use on above-ambient services.

Products:  Subject to compliance with requirements, provide one of the following:

Childers Brand, Specialty Construction Brands, Inc., a business of H. B. Fuller Company; CP-10.

Eagle Bridges  - Marathon Industries; 550.

Foster Brand, Specialty Construction Brands, Inc., a business of H. B. Fuller Company; 46-50.

Mon-Eco Industries, Inc.; 55-50.

Vimasco Corporation; WC-1/WC-5.

Water-Vapor Permeance:  ASTM F 1249, 1.8 perms at 0.0625-inch dry film thickness.

Service Temperature Range:  Minus 20 to plus 180 deg F.

Solids Content:  60 percent by volume and 66 percent by weight.

Color:  White.

LAGGING ADHESIVES

LEED Credit IEQ 4.1 does not address requirements for lagging adhesives.

Description:  Comply with MIL-A-3316C, Class I, Grade A and shall be compatible with insulation materials, jackets, and substrates.

For indoor applications, use lagging adhesives that have a VOC content of 50 g/L or less when calculated according to 40 CFR 59, Subpart D (EPA Method 24).

Products:  Subject to compliance with requirements, provide one of the following:

Childers Brand, Specialty Construction Brands, Inc., a business of H. B. Fuller Company; CP-50 AHV2.

Foster Brand, Specialty Construction Brands, Inc., a business of H. B. Fuller Company; 30-36.

Vimasco Corporation; 713 and 714.

Fire-resistant, water-based lagging adhesive and coating for use indoors to adhere fire-resistant lagging cloths over pipe insulation.

Service Temperature Range:  0 to plus 180 deg F.

Color:  White.

SEALANTS

Sealants are categorized into "joint sealants" and "flashing sealants."  Joint sealants are primarily used for vapor sealing longitudinal seams and butt joints of insulation materials.  Flashing sealants are primarily used for sealing jacket and mastic materials.

Materials in first paragraph below are for sealing metal jacket seams and joints.

FSK and Metal Jacket Flashing Sealants:

Products:  Subject to compliance with requirements, provide one of the following:

Childers Brand, Specialty Construction Brands, Inc., a business of H. B. Fuller Company; CP-76.

Eagle Bridges  - Marathon Industries; 405.

Foster Brand, Specialty Construction Brands, Inc., a business of H. B. Fuller Company; 95-44.

Mon-Eco Industries, Inc.; 44-05.

Materials shall be compatible with insulation materials, jackets, and substrates.

Fire- and water-resistant, flexible, elastomeric sealant.

Service Temperature Range:  Minus 40 to plus 250 deg F.

Color:  Aluminum.

One or both subparagraphs below may be required to comply with Project requirements or authorities having jurisdiction.  Retain first subparagraph below if required for LEED-NC, LEED-CI, or LEED-CS Credit IEQ 4.1.

For indoor applications, sealants shall have a VOC content of 420 g/L or less when calculated according to 40 CFR 59, Subpart D (EPA Method 24).

Sealants shall comply with the testing and product requirements of the California Department of Health Services' "Standard Practice for the Testing of Volatile Organic Emissions from Various Sources Using Small-Scale Environmental Chambers."

ASJ Flashing Sealants, and Vinyl, PVDC, and PVC Jacket Flashing Sealants:

Products:  Subject to compliance with requirements, provide one of the following:

Childers Brand, Specialty Construction Brands, Inc., a business of H. B. Fuller Company; CP-76.

Materials shall be compatible with insulation materials, jackets, and substrates.

Fire- and water-resistant, flexible, elastomeric sealant.

Service Temperature Range:  Minus 40 to plus 250 deg F.

Color:  White.

One or both subparagraphs below may be required to comply with Project requirements or authorities having jurisdiction.  Retain first subparagraph below if required for LEED-NC, LEED-CI, or LEED-CS Credit IEQ 4.1.

For indoor applications, sealants shall have a VOC content of 420 g/L or less when calculated according to 40 CFR 59, Subpart D (EPA Method 24).

Sealants shall comply with the testing and product requirements of the California Department of Health Services' "Standard Practice for the Testing of Volatile Organic Emissions from Various Sources Using Small-Scale Environmental Chambers."

FACTORY-APPLIED JACKETS

Coordinate types of factory-applied jacket insulation materials selected and types of factory-applied jackets indicated in insulation system schedules.

For insulation materials with factory-applied jackets for use on applications above 140 deg F (60 deg C), specify sufficient insulation thickness to maintain outer surface temperature of insulation below 140 deg F (60 deg C).  140 deg F (60 deg C) surface temperature is set by OSHA for personnel protection.

Knauf is the only mineral-fiber insulation manufacturer that offers factory-applied FSP jacket for blanket insulation.  CertainTeed and Johns Manville offer a vinyl jacket, but it does not comply with ASTM C 1136.  Owens Corning does not offer an FSP or a vinyl product.

Insulation system schedules indicate factory-applied jackets on various applications.  When factory-applied jackets are indicated, comply with the following:

ASJ:  White, kraft-paper, fiberglass-reinforced scrim with aluminum-foil backing; complying with ASTM C 1136, Type I.

FSK Jacket:  Aluminum-foil, fiberglass-reinforced scrim with kraft-paper backing; complying with ASTM C 1136, Type II.

FIELD-APPLIED JACKETS

Insulation jackets in this article are for field application.  ASTM C 921, Type I, is for use over insulation on pipes operating at below-ambient temperatures at least part of the time or where a vapor barrier is required.  ASTM C 921, Type II, is for use over insulation on pipes operating above-ambient temperatures or where a vapor retarder is not required.

Field-applied jackets shall comply with ASTM C 921, Type I, unless otherwise indicated.

A properly sealed FSK jacket, common with most forms of factory-applied jackets for mineral-fiber insulation, complies with vapor-retarder requirements of ASTM C 921, Type I.

FSK Jacket:  Aluminum-foil-face, fiberglass-reinforced scrim with kraft-paper backing.

Although other thicknesses for PVC jackets are available, a flame-spread index of 25 and a smoke-developed index of 50 apply only to thicknesses of 30 mils (0.8 mm) and less.

Metal Jacket:

Products:  Subject to compliance with requirements, provide one of the following:

Childers Brand, Specialty Construction Brands, Inc., a business of H. B. Fuller Company; Metal Jacketing Systems.

ITW Insulation Systems; Aluminum and Stainless Steel Jacketing.

RPR Products, Inc.; Insul-Mate.

Aluminum Jacket:  Comply with ASTM B 209, Alloy 3003, 3005, 3105, or 5005, Temper H-14.

Factory cut and rolled to size.

Finish and thickness are indicated in field-applied jacket schedules.

Among the three moisture barriers in first subparagraph below, 1-mil (0.025-mm) barrier provides the least protection against galvanic corrosion, 3-mil (0.075-mm) barrier offers better protection, and polysurlyn barrier offers the best protection.  For most indoor applications, 1-mil (0.025-mm) barrier is adequate.  For outdoor applications, select either 3-mil (0.075-mm) or polysurlyn barrier.

Moisture Barrier for Outdoor Applications:  3-mil- thick, heat-bonded polyethylene and kraft paper.

Factory-Fabricated Fitting Covers:

Same material, finish, and thickness as jacket.

Preformed 2-piece or gore, 45- and 90-degree, short- and long-radius elbows.

Tee covers.

Flange and union covers.

End caps.

Beveled collars.

Valve covers.

Field fabricate fitting covers only if factory-fabricated fitting covers are not available.

PVDC and PVDC-SSL jackets in three paragraphs below are proprietary products offered by Dow Chemical under the product names "Saran 540 Vapor Retarder Film" and "Saran 560 Vapor Retarder Film."

TAPES

Product performance is based on products manufactured by Venture Tape; there are slight variations among manufacturers.

ASJ Tape:  White vapor-retarder tape matching factory-applied jacket with acrylic adhesive, complying with ASTM C 1136.

Products:  Subject to compliance with requirements, provide one of the following:

ABI, Ideal Tape Division; 428 AWF ASJ.

Avery Dennison Corporation, Specialty Tapes Division; Fasson 0836.

Compac Corporation; 104 and 105.

Venture Tape; 1540 CW Plus, 1542 CW Plus, and 1542 CW Plus/SQ.

Width:  3 inches.

Thickness:  11.5 mils.

Adhesion:  90 ounces force/inch in width.

Elongation:  2 percent.

Tensile Strength:  40 lbf/inch in width.

ASJ Tape Disks and Squares:  Precut disks or squares of ASJ tape.

FSK Tape:  Foil-face, vapor-retarder tape matching factory-applied jacket with acrylic adhesive; complying with ASTM C 1136.

Products:  Subject to compliance with requirements, provide one of the following:

ABI, Ideal Tape Division; 491 AWF FSK.

Avery Dennison Corporation, Specialty Tapes Division; Fasson 0827.

Compac Corporation; 110 and 111.

Venture Tape; 1525 CW NT, 1528 CW, and 1528 CW/SQ.

Width:  3 inches.

Thickness:  6.5 mils.

Adhesion:  90 ounces force/inch in width.

Elongation:  2 percent.

Tensile Strength:  40 lbf/inch in width.

FSK Tape Disks and Squares:  Precut disks or squares of FSK tape.

PVDC tape is a proprietary product offered by Dow Chemical under the product names "Saran 540 Vapor Retarder Tape" and "Saran 560 Vapor Retarder Tape."

SECUREMENTS

Bands:

Products:  Subject to compliance with requirements, provide one of the following:

ITW Insulation Systems; Gerrard Strapping and Seals.

RPR Products, Inc.; Insul-Mate Strapping, Seals, and Springs.

Wing seals are primarily used for fastening bands together.  Closed seals are occasionally used for large, 84-inch- (2130-mm-) diameter applications and where fastening bands are used with springs.  Wing seals are reusable; closed seals are not.

Aluminum:  ASTM B 209, Alloy 3003, 3005, 3105, or 5005; Temper H-14, 0.020 inch thick, 1/2 inch wide with wing seal or closed seal.

Springs are used for large, 84-inch- (2130-mm-) diameter applications and on applications with rapid changes in expansion and contraction.

Staples:  Outward-clinching insulation staples, nominal 3/4-inch- wide, stainless steel or Monel.

In paragraph below, stainless steel is the most common wire used and is best suited for all applications.

Wire:  0.062-inch soft-annealed, galvanized steel.

Manufacturers:  Subject to compliance with requirements, provide products by one of the following:

C & F Wire.

EXECUTION

EXAMINATION

Examine substrates and conditions for compliance with requirements for installation tolerances and other conditions affecting performance of insulation application.

Verify that systems to be insulated have been tested and are free of defects.

Verify that surfaces to be insulated are clean and dry.

Proceed with installation only after unsatisfactory conditions have been corrected.

PREPARATION

Surface Preparation:  Clean and dry surfaces to receive insulation.  Remove materials that will adversely affect insulation application.

Surface Preparation:  Clean and prepare surfaces to be insulated.  Before insulating, apply a corrosion coating to insulated surfaces as follows:

Stainless Steel:  Coat 300 series stainless steel with an epoxy primer 5 mils thick and an epoxy finish 5 mils thick if operating in a temperature range between 140 and 300 deg F.  Consult coating manufacturer for appropriate coating materials and application methods for operating temperature range.

Carbon Steel:  Coat carbon steel operating at a service temperature between 32 and 300 deg F with an epoxy coating.  Consult coating manufacturer for appropriate coating materials and application methods for operating temperature range.

Coordinate insulation installation with the trade installing heat tracing.  Comply with requirements for heat tracing that apply to insulation.

Mix insulating cements with clean potable water; if insulating cements are to be in contact with stainless-steel surfaces, use demineralized water.

GENERAL INSTALLATION REQUIREMENTS

Install insulation materials, accessories, and finishes with smooth, straight, and even surfaces; free of voids throughout the length of piping including fittings, valves, and specialties.

Install insulation materials, forms, vapor barriers or retarders, jackets, and thicknesses required for each item of pipe system as specified in insulation system schedules.

Install accessories compatible with insulation materials and suitable for the service.  Install accessories that do not corrode, soften, or otherwise attack insulation or jacket in either wet or dry state.

Install insulation with longitudinal seams at top and bottom of horizontal runs.

Install multiple layers of insulation with longitudinal and end seams staggered.

Do not weld brackets, clips, or other attachment devices to piping, fittings, and specialties.

Keep insulation materials dry during application and finishing.

Install insulation with tight longitudinal seams and end joints.  Bond seams and joints with adhesive recommended by insulation material manufacturer.

Install insulation with least number of joints practical.

Where vapor barrier is indicated, seal joints, seams, and penetrations in insulation at hangers, supports, anchors, and other projections with vapor-barrier mastic.

Install insulation continuously through hangers and around anchor attachments.

For insulation application where vapor barriers are indicated, extend insulation on anchor legs from point of attachment to supported item to point of attachment to structure.  Taper and seal ends at attachment to structure with vapor-barrier mastic.

Install insert materials and install insulation to tightly join the insert.  Seal insulation to insulation inserts with adhesive or sealing compound recommended by insulation material manufacturer.

Cover inserts with jacket material matching adjacent pipe insulation.  Install shields over jacket, arranged to protect jacket from tear or puncture by hanger, support, and shield.

Apply adhesives, mastics, and sealants at manufacturer's recommended coverage rate and wet and dry film thicknesses.

Install insulation with factory-applied jackets as follows:

Draw jacket tight and smooth.

Cover circumferential joints with 3-inch- wide strips, of same material as insulation jacket.  Secure strips with adhesive and outward clinching staples along both edges of strip, spaced 4 inches o.c.

Overlap jacket longitudinal seams at least 1-1/2 inches.  Install insulation with longitudinal seams at bottom of pipe.  Clean and dry surface to receive self-sealing lap.  Staple laps with outward clinching staples along edge at [2 inches] [4 inches] o.c.

For below-ambient services, apply vapor-barrier mastic over staples.

Cover joints and seams with tape, according to insulation material manufacturer's written instructions, to maintain vapor seal.

Where vapor barriers are indicated, apply vapor-barrier mastic on seams and joints and at ends adjacent to pipe flanges and fittings.

Cut insulation in a manner to avoid compressing insulation more than 75 percent of its nominal thickness.

Finish installation with systems at operating conditions.  Repair joint separations and cracking due to thermal movement.

Repair damaged insulation facings by applying same facing material over damaged areas.  Extend patches at least 4 inches beyond damaged areas.  Adhere, staple, and seal patches similar to butt joints.

For above-ambient services, do not install insulation to the following:

Vibration-control devices.

Testing agency labels and stamps.

Nameplates and data plates.

Manholes.

Handholes.

Cleanouts.

PENETRATIONS

Insulation Installation at Roof Penetrations:  Install insulation continuously through roof penetrations.

Seal penetrations with flashing sealant.

For applications requiring only indoor insulation, terminate insulation above roof surface and seal with joint sealant.  For applications requiring indoor and outdoor insulation, install insulation for outdoor applications tightly joined to indoor insulation ends.  Seal joint with joint sealant.

Extend jacket of outdoor insulation outside roof flashing at least 2 inches below top of roof flashing.

Seal jacket to roof flashing with flashing sealant.

Insulation Installation at Underground Exterior Wall Penetrations:  Terminate insulation flush with sleeve seal.  Seal terminations with flashing sealant.

Insulation Installation at Aboveground Exterior Wall Penetrations:  Install insulation continuously through wall penetrations.

Seal penetrations with flashing sealant.

For applications requiring only indoor insulation, terminate insulation inside wall surface and seal with joint sealant.  For applications requiring indoor and outdoor insulation, install insulation for outdoor applications tightly joined to indoor insulation ends.  Seal joint with joint sealant.

Extend jacket of outdoor insulation outside wall flashing and overlap wall flashing at least 2 inches.

Seal jacket to wall flashing with flashing sealant.

Insulation Installation at Interior Wall and Partition Penetrations (That Are Not Fire Rated):  Install insulation continuously through walls and partitions.

Insulation Installation at Fire-Rated Wall and Partition Penetrations:  Install insulation continuously through penetrations of fire-rated walls and partitions.

Comply with requirements in Section 078413 "Penetration Firestopping" for firestopping and fire-resistive joint sealers.

Insulation Installation at Floor Penetrations:

Pipe:  Install insulation continuously through floor penetrations.

Seal penetrations through fire-rated assemblies.  Comply with requirements in Section 078413 "Penetration Firestopping."

GENERAL PIPE INSULATION INSTALLATION

Requirements in this article generally apply to all insulation materials except where more specific requirements are specified in various pipe insulation material installation articles.

Where pipe expansion is anticipated, detail expansion compensation for insulation on Drawings and indicate intervals for its occurrence.  See the Midwest Insulation Contractors Association's "National Commercial & Industrial Insulation Standards," Plate No. 41A.

Insulation Installation on Fittings, Valves, Strainers, Flanges, and Unions:

Install insulation over fittings, valves, strainers, flanges, unions, and other specialties with continuous thermal and vapor-retarder integrity unless otherwise indicated.

Insulate pipe elbows using preformed fitting insulation or mitered fittings made from same material and density as adjacent pipe insulation.  Each piece shall be butted tightly against adjoining piece and bonded with adhesive.  Fill joints, seams, voids, and irregular surfaces with insulating cement finished to a smooth, hard, and uniform contour that is uniform with adjoining pipe insulation.

Insulate tee fittings with preformed fitting insulation or sectional pipe insulation of same material and thickness as used for adjacent pipe.  Cut sectional pipe insulation to fit.  Butt each section closely to the next and hold in place with tie wire.  Bond pieces with adhesive.

Insulate valves using preformed fitting insulation or sectional pipe insulation of same material, density, and thickness as used for adjacent pipe.  Overlap adjoining pipe insulation by not less than two times the thickness of pipe insulation, or one pipe diameter, whichever is thicker.  For valves, insulate up to and including the bonnets, valve stuffing-box studs, bolts, and nuts.  Fill joints, seams, and irregular surfaces with insulating cement.

Insulate strainers using preformed fitting insulation or sectional pipe insulation of same material, density, and thickness as used for adjacent pipe.  Overlap adjoining pipe insulation by not less than two times the thickness of pipe insulation, or one pipe diameter, whichever is thicker.  Fill joints, seams, and irregular surfaces with insulating cement.  Insulate strainers so strainer basket flange or plug can be easily removed and replaced without damaging the insulation and jacket.  Provide a removable reusable insulation cover.  For below-ambient services, provide a design that maintains vapor barrier.

Insulate flanges and unions using a section of oversized preformed pipe insulation.  Overlap adjoining pipe insulation by not less than two times the thickness of pipe insulation, or one pipe diameter, whichever is thicker.

Cover segmented insulated surfaces with a layer of finishing cement and coat with a mastic.  Install vapor-barrier mastic for below-ambient services and a breather mastic for above-ambient services.  Reinforce the mastic with fabric-reinforcing mesh.  Trowel the mastic to a smooth and well-shaped contour.

For services not specified to receive a field-applied jacket except for flexible elastomeric and polyolefin, install fitted PVC cover over elbows, tees, strainers, valves, flanges, and unions.  Terminate ends with PVC end caps.  Tape PVC covers to adjoining insulation facing using PVC tape.

Stencil or label the outside insulation jacket of each union with the word "union."  Match size and color of pipe labels.

Insulate instrument connections for thermometers, pressure gages, pressure temperature taps, test connections, flow meters, sensors, switches, and transmitters on insulated pipes.  Shape insulation at these connections by tapering it to and around the connection with insulating cement and finish with finishing cement, mastic, and flashing sealant.

Install removable insulation covers at locations indicated.  Installation shall conform to the following:

Make removable flange and union insulation from sectional pipe insulation of same thickness as that on adjoining pipe.  Install same insulation jacket as adjoining pipe insulation.

When flange and union covers are made from sectional pipe insulation, extend insulation from flanges or union long at least two times the insulation thickness over adjacent pipe insulation on each side of flange or union.  Secure flange cover in place with stainless-steel or aluminum bands.  Select band material compatible with insulation and jacket.

Construct removable valve insulation covers in same manner as for flanges, except divide the two-part section on the vertical center line of valve body.

When covers are made from block insulation, make two halves, each consisting of mitered blocks wired to stainless-steel fabric.  Secure this wire frame, with its attached insulation, to flanges with tie wire.  Extend insulation at least 2 inches over adjacent pipe insulation on each side of valve.  Fill space between flange or union cover and pipe insulation with insulating cement.  Finish cover assembly with insulating cement applied in two coats.  After first coat is dry, apply and trowel second coat to a smooth finish.

Unless a PVC jacket is indicated in field-applied jacket schedules, finish exposed surfaces with a metal jacket.

INSTALLATION OF FLEXIBLE ELASTOMERIC INSULATION

Seal longitudinal seams and end joints with manufacturer's recommended adhesive to eliminate openings in insulation that allow passage of air to surface being insulated.

Insulation Installation on Pipe Flanges:

Install pipe insulation to outer diameter of pipe flange.

Make width of insulation section same as overall width of flange and bolts, plus twice the thickness of pipe insulation.

Fill voids between inner circumference of flange insulation and outer circumference of adjacent straight pipe segments with cut sections of sheet insulation of same thickness as pipe insulation.

Secure insulation to flanges and seal seams with manufacturer's recommended adhesive to eliminate openings in insulation that allow passage of air to surface being insulated.

Insulation Installation on Pipe Fittings and Elbows:

Install mitered sections of pipe insulation.

Secure insulation materials and seal seams with manufacturer's recommended adhesive to eliminate openings in insulation that allow passage of air to surface being insulated.

Insulation Installation on Valves and Pipe Specialties:

Install preformed valve covers manufactured of same material as pipe insulation when available.

When preformed valve covers are not available, install cut sections of pipe and sheet insulation to valve body.  Arrange insulation to permit access to packing and to allow valve operation without disturbing insulation.

Install insulation to flanges as specified for flange insulation application.

Secure insulation to valves and specialties and seal seams with manufacturer's recommended adhesive to eliminate openings in insulation that allow passage of air to surface being insulated.

INSTALLATION OF MINERAL-FIBER INSULATION

Insulation Installation on Straight Pipes and Tubes:

Secure each layer of preformed pipe insulation to pipe with wire or bands and tighten bands without deforming insulation materials.

Where vapor barriers are indicated, seal longitudinal seams, end joints, and protrusions with vapor-barrier mastic and joint sealant.

For insulation with factory-applied jackets on above-ambient surfaces, secure laps with outward-clinched staples at 6 inches o.c.

For insulation with factory-applied jackets on below-ambient surfaces, do not staple longitudinal tabs.  Instead, secure tabs with additional adhesive as recommended by insulation material manufacturer and seal with vapor-barrier mastic and flashing sealant.

Insulation Installation on Pipe Flanges:

Install preformed pipe insulation to outer diameter of pipe flange.

Make width of insulation section same as overall width of flange and bolts, plus twice the thickness of pipe insulation.

Fill voids between inner circumference of flange insulation and outer circumference of adjacent straight pipe segments with mineral-fiber blanket insulation.

Install jacket material with manufacturer's recommended adhesive, overlap seams at least 1 inch, and seal joints with flashing sealant.

Insulation Installation on Pipe Fittings and Elbows:

Install preformed sections of same material as straight segments of pipe insulation when available.

When preformed insulation elbows and fittings are not available, install mitered sections of pipe insulation, to a thickness equal to adjoining pipe insulation.  Secure insulation materials with wire or bands.

Insulation Installation on Valves and Pipe Specialties:

Install preformed sections of same material as straight segments of pipe insulation when available.

When preformed sections are not available, install mitered sections of pipe insulation to valve body.

Arrange insulation to permit access to packing and to allow valve operation without disturbing insulation.

Install insulation to flanges as specified for flange insulation application.

FIELD-APPLIED JACKET INSTALLATION

Where FSK jackets are indicated, install as follows:

Draw jacket material smooth and tight.

Install lap or joint strips with same material as jacket.

Secure jacket to insulation with manufacturer's recommended adhesive.

Install jacket with 1-1/2-inch laps at longitudinal seams and 3-inch- wide joint strips at end joints.

Seal openings, punctures, and breaks in vapor-retarder jackets and exposed insulation with vapor-barrier mastic.

Where metal jackets are indicated, install with 2-inch overlap at longitudinal seams and end joints.  Overlap longitudinal seams arranged to shed water.  Seal end joints with weatherproof sealant recommended by insulation manufacturer.  Secure jacket with stainless-steel bands 12 inches o.c. and at end joints.

FINISHES

Pipe Insulation with ASJ, Glass-Cloth, or Other Paintable Jacket Material:  Paint jacket with paint system identified below and as specified in Section 099113 "Exterior Painting" and Section 099123 "Interior Painting."

Flat Acrylic Finish:  Two finish coats over a primer that is compatible with jacket material and finish coat paint.  Add fungicidal agent to render fabric mildew proof.

Finish Coat Material:  Interior, flat, latex-emulsion size.

Flexible Elastomeric Thermal Insulation:  After adhesive has fully cured, apply two coats of insulation manufacturer's recommended protective coating.

Color:  Final color as selected by Architect.  Vary first and second coats to allow visual inspection of the completed Work.

Do not field paint aluminum or stainless-steel jackets.

FIELD QUALITY CONTROL

Testing Agency:  Engage a qualified testing agency to perform tests and inspections.

Perform tests and inspections.

Tests and Inspections:

Inspect pipe, fittings, strainers, and valves, randomly selected by Architect, by removing field-applied jacket and insulation in layers in reverse order of their installation.  Extent of inspection shall be limited to three locations of straight pipe, three locations of threaded fittings, three locations of welded fittings, two locations of threaded strainers, two locations of welded strainers, three locations of threaded valves, and three locations of flanged valves for each pipe service defined in the "Piping Insulation Schedule, General" Article.

See Section 014000 "Quality Requirements" for retesting and reinspecting requirements and Section 017300 "Execution" for requirements for correcting the Work.

All insulation applications will be considered defective Work if sample inspection reveals noncompliance with requirements.

PIPING INSULATION SCHEDULE, GENERAL

Acceptable preformed pipe and tubular insulation materials and thicknesses are identified for each piping system and pipe size range.  If more than one material is listed for a piping system, selection from materials listed is Contractor's option.

Items Not Insulated:  Unless otherwise indicated, do not install insulation on the following:

Drainage piping located in crawl spaces.

Underground piping.

Chrome-plated pipes and fittings unless there is a potential for personnel injury.

Piping insulation schedules in first three articles below specify commonly used insulation materials and thicknesses by pipe size range for each service.  LEED Prerequisite EA 2 requires that pipe insulation thickness comply with ASHRAE/IESNA 90.1 table titled "Minimum Pipe Insulation Thickness."  Not all materials and thicknesses may be suitable for a specific project.  Revise to suit Project after considering all parameters that impact selection.  Do not duplicate requirements inserted in "Insulation Materials" Article.  See Evaluations for more information and guidance.

Because cellular glass is brittle, the minimum thickness recommended is 1-1/2 inches (38 mm).  Potential for breakage increases if thinner insulation is used.

Polyisocyanurate thickness is limited to 1 inch (25 mm) to meet a flame-spread index of 25 and a smoke-developed index of 50.  Condensation control and energy efficiency are limited by thickness.

Tubular flexible elastomeric is not available in sizes larger than NPS 6 (DN 150).  Larger pipe sizes require sheets to be cut to size.  Thickness is limited to 1 inch (25 mm) to meet a flame-spread index of 25 and a smoke-developed index of 50.  Condensation control and energy efficiency are limited by thickness.

Tubular polyolefin is not available in sizes larger than NPS 4 (DN 100).  Larger pipe sizes require sheets to be cut to size.  Thickness is limited to 1 inch (25 mm) to meet a flame-spread index of 25 and a smoke-developed index of 50.  Condensation control and energy efficiency are limited by thickness.

INDOOR PIPING INSULATION SCHEDULE

Condensate and Equipment Drain Water:

All Pipe Sizes:  Insulation shall be the following:

Flexible Elastomeric:  1 inch thick.

Chilled Water:

Insulation shall be the following:

Pipe insulation wicking system is suitable for service temperatures above 32 deg F (0 deg C).

Mineral-Fiber, Preformed Pipe, Type I:  1 inch thick.

Condenser-water supply and return piping located indoors and operating in range of 55 to 105 deg F (13 to 41 deg C) is not always insulated.  If condenser-water system operates as part of a water-side economizer cycle or if Project requires condensation control, piping should be insulated.

Heating-Hot-Water Supply and Return:

Insulation shall be the following:

Mineral-Fiber, Preformed Pipe, Type I: 2 inches thick.

Refrigerant Suction and Hot-Gas Piping:

All Pipe Sizes:  Insulation shall be the following:

Flexible Elastomeric:  1 inch thick.

OUTDOOR, ABOVEGROUND PIPING INSULATION SCHEDULE

In addition to other criteria, insulate outdoor piping for freeze protection.

Chilled Water:

All Pipe Sizes:  Insulation shall be the following:

Mineral-Fiber, Preformed Pipe Insulation, Type I:  3 inches thick.

Heating-Hot-Water Supply and Return:

All Pipe Sizes:  Insulation shall be the following:

Mineral-Fiber, Preformed Pipe Insulation, Type I:  2 inches thick.

Refrigerant Suction and Hot-Gas Piping:

All Pipe Sizes:  Insulation shall be the following:

Flexible Elastomeric:  2 inches thick.

OUTDOOR, UNDERGROUND PIPING INSULATION SCHEDULE

Insulation specified in this article is limited to those insulation types that have high compressive strength.  Other insulation types may be considered acceptable and should be evaluated on a project basis.  Cellular glass is best suited for applications below 250 deg F (121 deg C) because of its moisture-resistant properties.

Loose-fill insulation, for belowground piping, is specified in Section 232113.13 "Underground Hydronic Piping”.

INDOOR, FIELD-APPLIED JACKET SCHEDULE

Possible variations of jackets by location are endless.  This article specifies locations in two broad categories:  concealed and exposed.  Revise if additional delineation is necessary.

Install jacket over insulation material.  For insulation with factory-applied jacket, install the field-applied jacket over the factory-applied jacket.

If more than one material is listed, selection from materials listed is Contractor's option.

Piping, Concealed:

None.

Piping, Exposed:

None.

OUTDOOR, FIELD-APPLIED JACKET SCHEDULE

Possible variations of jackets by location are endless.  This article specifies locations in two broad categories:  concealed and exposed.  Revise if additional delineation is necessary.

30-mil (0.8-mm) or heavier PVC is recommended for outdoor applications.  40-mil (1.0-mm) PVC does not meet a flame-spread index of 25 and a smoke-developed index of 50; however, a flame-spread or smoke-developed index is not a requirement for outdoor applications.

0.024-inch (0.61-mm) or heavier aluminum is recommended for outdoor applications.

Painted aluminum increases surface emissivity and provides added chemical resistance.  See Evaluations for discussion of emissivity.

0.016-inch (0.41-mm) or heavier stainless steel is recommended for outdoor applications.

Z-shaped locking seam is recommended for metal jackets located in unprotected applications that are exposed to severe weather.

Install jacket over insulation material.  For insulation with factory-applied jacket, install the field-applied jacket over the factory-applied jacket.

If more than one material is listed, selection from materials listed is Contractor's option.

Piping, Concealed:

None.

Piping, Exposed:

Painted Aluminum, Corrugated: 0.024 inch thick.

UNDERGROUND, FIELD-INSTALLED INSULATION JACKET

For underground direct-buried piping applications, install underground direct-buried jacket over insulation material.

END OF SECTION 230719